<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><meta name="robots" content="noindex,nofollow"><title>Above-door mini-split fit · Pulsipher Farms</title><link rel="stylesheet" href="site-shell.css?v=cleanup1"><link rel="stylesheet" href="coach-envelope.css"></head><body class="pf-portal"><div style="background:#5a1e1e;color:#fff;padding:8px 14px;font:14px system-ui,sans-serif;border-bottom:2px solid #c44">This is a working record. Figures here may be superseded. For current masses, limits and rulings see <a style="color:#ffd76a" href="status.html">status.html</a> (rev 2026-11-02). Nothing has been physically tested.</div><a class="pf-skip" href="#content">Skip to content</a><header class="pf-header"><a class="pf-brand" href="index.html"><b>PF</b><span>PULSIPHER FARMS<small>TRAIN DESIGN WORKSHOP</small></span></a><nav class="pf-nav"><a href="coaches.html">Coaches</a><a href="drawings.html">Drawings &amp; 3D</a><a href="engineering-index.html">Engineering</a></nav></header><main class="pf-main" id="content"><section class="ce-hero"><p class="pf-eyebrow">CL4 · ABOVE-DOOR EQUIPMENT REVIEW · 25 OCTOBER 2026 PDT</p><h1>One per coach: the existing pocket does not fit.</h1><p class="ce-lead">Four larger single-zone mini-splits remain the preferred direction to investigate. This check found no verified single indoor unit that meets the hot-weather study load and the current above-door installation requirements.</p></section><nav class="ce-nav"><a href="#fit">Fit drawing</a><a href="#units">Actual equipment</a><a href="#capacity">Cooling capacity</a><a href="coach-envelope.html">Enclosure construction</a><a href="#sources">Sources &amp; data</a></nav><div class="ce-cards"><div class="ce-card"><strong>47.92″</strong>Finished width inside regular-coach raised hood.</div><div class="ce-card"><strong>18.96″</strong>Ceiling above the 80″ clear door opening.</div><div class="ce-card"><strong>21.42″</strong>Nominal depth to the lined inner return.</div></div><p class="ce-note"><strong>No equipment selected.</strong> The earlier eight-unit arrangement is not a demonstrated requirement. The 35-kW generator target stays provisional. This review supersedes the earlier generic above-door fit assumption; it does not change the retained coach frame.</p><h2 id="fit">Check the case and the installation space</h2><figure class="ce-figure"><a href="assets/coach-climate-cl4/CL4-A01.svg"><img src="assets/coach-climate-cl4/CL4-A01.svg" alt="Dimensioned comparison showing the large ceiling head wider than the hood and the smaller Bosch unit failing installation clearance"></a><figcaption>Green: current lined pocket. Orange: unit case. Dashed: manufacturer clearance envelope. Open drawing for full size.</figcaption></figure><p>The 54″ structural hood narrows to 47.92″ after the two 2″ side-frame depths, 1″ continuous insulation and .040″ liners. Its finished ceiling is 98.96″ above the floor. The door header extends to 82″, leaving 16.96″ above the header itself. Hood-side and return finishes are consistent CE1 reservations; installed trim and supports are not modeled.</p><p>The lower main roof meets the return at approximately 85.57″ above the floor at center. A unit inside this raised pocket can therefore have its discharge, intake or filter access obstructed even when its outer case fits. A real installation needs an open air path and service space.</p><p class="ce-note"><strong>Accessible coach is different.</strong> The C4 model has offset 78″ end doors and no modeled raised hood. The regular-coach dimensions cannot establish fit for the fourth coach.</p><h2 id="units">Three actual single-head candidates</h2><div class="ce-table"><table><thead><tr><th>Matched system</th><th>Capacity / efficiency</th><th>Indoor case, W × H × D</th><th>Disposition</th></tr></thead><tbody><tr><td><strong>Cooper &amp; Hunter</strong><br>CH-RSH60LCFC<br>+ CH-R60LCU-230VO</td><td>54,000 BTU/h rated cooling<br>19.5 SEER2</td><td>64.96″ × 9.25″ × 26.57″<br>Ceiling orientation</td><td><strong>Does not fit.</strong> Body is 17.04″ too wide and 5.15″ deeper than the pocket.</td></tr><tr><td><strong>Bosch Climate 5000</strong><br>BMS500-AAU036-1AHWXD<br>+ BMS500-AAS036-1CSXRD</td><td>36,000 BTU/h rated cooling<br>19 SEER2</td><td>44.88″ × 14.61″ × 11.22″</td><td><strong>Installation fails.</strong> Case fits alone; normal clearance envelope needs 54.38″ width and 20.51″ above the door.</td></tr><tr><td><strong>GREE Livo 36 R32</strong><br>LIV36HP230V1R32AH<br>+ LIV36HP230V1R32AO</td><td>33,600 BTU/h rated cooling<br>21 SEER2</td><td>42.44″ × 13.11″ × 9.69″</td><td><strong>Rejected for this application.</strong> Moving-base prohibition and conflicting clearance documents.</td></tr></tbody></table></div><p><strong>C&amp;H ceiling unit:</strong> its manual calls for 35 mm top and side gaps and 1,000 mm forward space. That means at least <strong>67.72″ clear hood width</strong>, or about <strong>73.80″ outside the structural sides</strong> with the present construction—19.80″ wider than the current frame. This is a geometric minimum, not a roof redesign. The manual also specifies at least 2.2 m room height; the main-roof center is only 2.174 m. Mobile suitability has not been established. <a href="https://media.cooperandhunter.us/4289/Installation-manual-LCFC.pdf" target="_blank" rel="noopener">Installation manual, printed pp. 4 and 14</a>.</p><p><strong>Bosch wall unit:</strong> the manual’s normal drawing uses 4.75″ side gaps, 5.9″ above and 90.55″ minimum bottom height. It describes a reduced top-gap option, with service/performance qualifications; that does not solve the width failure. It also excludes doorway locations and requires a non-vibrating mounting location. The earlier 29.5-ft throw example was not a valid installation selection. <a href="https://www.bosch-homecomfort.com/us/media/country_pool/documents/installation-manuals/ductless-minisplits/climate5000_gen4_wall_ductless_single-split_iom_en_04.2026.pdf" target="_blank" rel="noopener">Installation manual, p. 14</a>.</p><p><strong>GREE wall unit:</strong> the submittal’s smaller gaps conflict with the installation manual’s 6″ top/side gaps and 98″ mounting height. More decisively, the manual excludes moving bases such as trucks. We cannot accept the favorable submittal alone. <a href="https://www.greecomfort.com/assets/our-products/livo-r32/documents/livo-r32-installation-owner-s-manual-indoor-a.pdf" target="_blank" rel="noopener">Installation manual, printed pp. 16–17</a>.</p><h2 id="capacity">The “60k” label does not establish summer capacity</h2><p>The C&amp;H pair is rated for 54,000 BTU/h cooling; 60,000 is its rated heating figure. Its extended table gives <strong>41,200 BTU/h cooling at 110°F outdoors</strong>, at 1,365 CFM with 80°F dry-bulb / 67°F wet-bulb return air. Our CE1 110°F-sun study requires approximately <strong>55,866 BTU/h</strong> to target 75°F indoors. Those return conditions differ, so this is a rejection screen rather than an exact selection calculation: the published warmer-cabin point already falls short. <a href="https://media.cooperandhunter.us/6626/FLOOR_CEILING_Coil_Performance_R454B_36-60K_Regular_05_COOLING-60K-RH__CH-RSH60LCFC.pdf" target="_blank" rel="noopener">OEM cooling table, page 6</a>.</p><div class="ce-table"><table><thead><tr><th>CE1 regular-coach condition</th><th>Provisional cooling load</th></tr></thead><tbody><tr><td>85°F evening</td><td>26,455 BTU/h</td></tr><tr><td>95°F evening</td><td>33,841 BTU/h</td></tr><tr><td>95°F sun</td><td>44,788 BTU/h</td></tr><tr><td>110°F sun</td><td>55,866 BTU/h</td></tr><tr><td>110°F sun + humidity stress</td><td>67,990 BTU/h</td></tr></tbody></table></div><p class="ce-small">300 CFM outdoor air is a study assumption, not an accepted ventilation rate. 37 thermal occupants is not an approved capacity. Cooling includes a 15% allowance; glazing and operating design conditions remain unresolved. No heat recovery is credited. These are regular-coach studies, not final HVAC selections.</p><h2>What this means for the design</h2><p>Keep one system per coach as the preferred investigation. A single larger indoor unit will require a different mounting space or a redesigned end roof, plus a clear air path. Select against confirmed outdoor-air flow, operating temperature, sensible/latent load and manufacturer mobile-installation conditions before changing the frame. A smaller unit could suit a restricted mild-weather operating case, but that case has not been adopted.</p><p><strong>Do not finalize the generator from these rejected units.</strong> The C&amp;H submittal’s 5,625 W nominal cooling input is an operating point; circuit ampacity and seasonal SEER2 are not generator load estimates. Use actual selected-system electrical performance, ventilation loads and generator derating before confirming 35 kW.</p><h2 id="sources">Primary sources and reproducible record</h2><ul><li><a href="https://cooperandhunter.us/product/ch-rsh60lcfc" target="_blank" rel="noopener">C&H product and document index</a> · <a href="https://media.cooperandhunter.us/4292/CH-R60LCU-230VO-%2B-CH-RSH60LCFC.pdf" target="_blank" rel="noopener">matched submittal</a> · <a href="https://media.cooperandhunter.us/4291/Floor-Ceiling-Leaflet-2025.pdf" target="_blank" rel="noopener">2025 efficiency leaflet</a> · <a href="https://media.cooperandhunter.us/4289/Installation-manual-LCFC.pdf" target="_blank" rel="noopener">installation</a> · <a href="https://media.cooperandhunter.us/6626/FLOOR_CEILING_Coil_Performance_R454B_36-60K_Regular_05_COOLING-60K-RH__CH-RSH60LCFC.pdf" target="_blank" rel="noopener">extended cooling</a></li><li><a href="https://www.bosch-homecomfort.com/us/media/country_pool/documents/engineering-submittal-sheets/ductless-minisplits/36k_single_zone_light-commercial_wall_ess_en_01.2026.pdf" target="_blank" rel="noopener">Bosch 36k submittal</a> · <a href="https://www.bosch-homecomfort.com/us/media/country_pool/documents/installation-manuals/ductless-minisplits/climate5000_gen4_wall_ductless_single-split_iom_en_04.2026.pdf" target="_blank" rel="noopener">April 2026 installation manual</a></li><li><a href="https://www.greecomfort.com/assets/our-products/livo-r32/documents/livo-r32-submittal-36mbh-230v-a.pdf" target="_blank" rel="noopener">GREE Livo 36 submittal</a> · <a href="https://www.greecomfort.com/assets/our-products/livo-r32/documents/livo-r32-installation-owner-s-manual-indoor-a.pdf" target="_blank" rel="noopener">installation manual</a></li><li><a href="assets/coach-climate-cl4/fit-audit.json">Geometry audit and source hashes</a> · <a href="assets/coach-climate-cl4/analysis.json">Equipment / fit data</a> · <a href="assets/coach-climate-cl4/build.py">Reproducible source</a></li><li><a href="coach-envelope-engineering.html">CE1 load assumptions and sensitivities</a></li></ul><p class="ce-small">Manufacturer documents reviewed 25 October 2026 PDT. No supplier response or rail-service acceptance is implied. No CAD frame, mounting rail, drain, refrigerant line, roof fan or electrical connection is released by this review.</p></main><footer class="pf-footer"><span>CL4 · Equipment fit review · No selected model</span><a href="archive.html">Previous versions</a></footer><script>(function(){function c(){var b=a.contentDocument||(a.contentWindow&&a.contentWindow.document);if(b){var d=b.createElement('script');d.innerHTML="window.__CF$cv$params={r:'a50d13648aa32844',t:'MTc5MzA1NTYxMQ=='};var a=document.createElement('script');a.src='/cdn-cgi/challenge-platform/scripts/jsd/main.js';document.getElementsByTagName('head')[0].appendChild(a);";b.getElementsByTagName('head')[0].appendChild(d)}}if(document.body){var a=document.createElement('iframe');a.height=1;a.width=1;a.style.position='absolute';a.style.top=0;a.style.left=0;a.style.border='none';a.style.visibility='hidden';document.body.appendChild(a);if('loading'!==document.readyState)c();else if(window.addEventListener)document.addEventListener('DOMContentLoaded',c);else{var e=document.onreadystatechange||function(){};document.onreadystatechange=function(b){e(b);'loading'!==document.readyState&&(document.onreadystatechange=e,c())}}}})();</script></body></html>