<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><meta name="robots" content="noindex,nofollow"><title>Ventilation engineering · Pulsipher Farms</title><link rel="stylesheet" href="site-shell.css?v=cleanup1"><style>body{color:#17364a}p,li{line-height:1.65}h1{font-size:clamp(2.1rem,5vw,3.6rem);line-height:1.08;max-width:900px}h2{margin-top:2.4rem}a{color:#165b70}.intro{max-width:880px;font-size:1.1rem}.tag{display:inline-block;border:1px solid #ad7730;border-radius:20px;padding:.3rem .75rem;font-size:.8rem}.note{padding:1rem 1.3rem;background:#f7edda;border-left:4px solid #af7b32;margin:1.5rem 0}.good{background:#e8eee8;border-color:#347462}.cards{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:1rem;margin:1.5rem 0}.card{padding:1.4rem;border:1px solid #c5d3c9;border-radius:8px;background:#eef2ec}.card strong{font-size:1.7rem;display:block}.card p{margin-bottom:0}.table{overflow-x:auto;border:1px solid #c5d3c9;border-radius:8px;margin:1.25rem 0}table{width:100%;border-collapse:collapse;min-width:620px}th,td{text-align:left;vertical-align:top;padding:.9rem;border-bottom:1px solid #d5dfd8}thead{background:#e8eee8}small,.muted{color:#53675f}td small{display:block}.controls{display:flex;flex-wrap:wrap;gap:1rem;background:#e8eee8;padding:1rem;border-radius:8px}.controls label{display:flex;flex-direction:column;gap:.4rem;font-weight:600}.controls select{font:inherit;padding:.65rem;border:1px solid #91a99b;border-radius:5px;background:white;color:#17364a}.links{display:flex;flex-wrap:wrap;gap:1rem;margin:1rem 0}.flow{display:grid;grid-template-columns:1fr 1.4fr 1fr;gap:.6rem;text-align:center;margin:1.5rem 0}.flow>div{padding:1rem;border:1px solid #c5d3c9;border-radius:6px}.flow .core{background:#e8eee8}.sources{overflow-wrap:anywhere}.formula{padding:1rem;background:#edf2f3;font-family:monospace;overflow-wrap:anywhere}@media(max-width:700px){.cards{grid-template-columns:1fr}.flow{grid-template-columns:1fr}.controls label{width:100%}th,td{padding:.75rem}}</style></head><body class="pf-portal"><div style="background:#5a1e1e;color:#fff;padding:8px 14px;font:14px system-ui,sans-serif;border-bottom:2px solid #c44">This is a working record. Figures here may be superseded. For current masses, limits and rulings see <a style="color:#ffd76a" href="status.html">status.html</a> (rev 2026-11-02). Nothing has been physically tested.</div><a class="pf-skip" href="#content">Skip to content</a><header class="pf-header"><a class="pf-brand" href="index.html"><b>PF</b><span>PULSIPHER FARMS<small>TRAIN DESIGN WORKSHOP</small></span></a><nav class="pf-nav"><a href="coaches.html">Coaches</a><a href="tender-lt45.html">Tender & power</a><a href="engineering-index.html">Engineering</a></nav></header><main class="pf-main" id="content"><aside data-cl4-note style="margin:1.2rem 0;padding:1rem 1.2rem;background:#f7edd8;border-left:4px solid #b18342"><strong>CL4 · One mini-split per coach is the preferred investigation.</strong> Actual equipment review found no verified single-head fit above the existing door. Model, capacity and 35-kW generator remain unconfirmed. <a href="coach-hvac-fit.html">See the dimensioned fit check →</a></aside><aside data-ce1-note style="margin:1.2rem 0;padding:1rem 1.2rem;background:#e8eee8;border-left:4px solid #347462"><strong>CE1 · Insulated coach enclosure.</strong> Finished wall/roof/floor sections, headroom, bench fit and assembly heat-loss screening. Current ventilation direction: compact powered roof intake/exhaust; CL3 cabinet is superseded. Eight mini-splits, airflow and35kW remain provisional. <a href="coach-envelope.html">Current construction proposal →</a></aside><p class="pf-eyebrow">CL2 · HEAT RECOVERY · 25 OCTOBER 2026</p><span class="tag">DESIGN EVALUATION · AIRFLOW AND HARDWARE UNCONFIRMED</span><h1>Heat recovery: calculation basis and selection limits.</h1><p class="intro">CL2 separates recovery from a change in ventilation rate, and applies the full thermal occupancy to all four coaches. It supersedes CL1 occupancy for this evaluation; earlier reports remain historical comparisons.</p><div class="links"><a href="coach-ventilation.html">Ventilation overview →</a><a href="coach-climate.html">Earlier CL1 / EL1 study</a><a href="assets/coach-climate-cl2/analysis.json.gz">Calculation record · compressed JSON</a></div>
<h2>Equal-flow calculation</h2><div class="formula">Q<sub>vent</sub> = ρ × c<sub>p</sub> × V̇ × ΔT × (1 − ε)<br>Q<sub>door</sub> = ρ × c<sub>p</sub> × 0.03 m³/s × ΔT</div><p>ρ = 1.2 kg/m³; c<sub>p</sub> = 1.006 kJ/(kg·K); 1 m³/s = 2118.880003 CFM. Only mechanical ventilation gets recovery. ε is a net sensible-load reduction assumption, not an asserted certified SRE or raw temperature effectiveness. The temperature examples use an independent ideal 60% temperature-effectiveness assumption.</p>
<p>Geometry is 306 × 104 in. clear floor and a 2.2 m rectangular height proxy. Regular clear glazing is 9.910 m²; inherited ADA glazing is 6.668 m². U-values remain 1.5 W/(m²·K) opaque and 2.7 glazing, with SHGC 0.5. Solar cases retain 500 W/m² on glazing and a 20 K roof sol-air allowance. These are inherited modeling assumptions, not demonstrated shell ratings or weather design data.</p>
<p>All coaches use 37 thermal people at 75 W sensible and 45 W latent each. A fixed 420 W cabin-equipment heat allowance is retained in paired cases; reconcile actual fan and charger heat paths before selection. The 15% cooling allowance is applied after summing loads; winter has none. Outside humidity-ratio difference is zero in this comparison, and no latent recovery credit is claimed. Passenger latent load remains in cooling.</p>
<div class="table"><table><thead><tr><th>Condition</th><th>Regular without recovery<br>BTU/h</th><th>Regular with recovery<br>BTU/h</th><th>ADA with recovery<br>BTU/h</th><th>Four-coach total<br>3 regular + 1 ADA</th></tr></thead><tbody><tr><th>85°F evening · 75°F cabin</th><td>26,686</td><td>24,451</td><td>24,366</td><td>28.64 kW</td></tr><tr><th>95°F evening · 75°F cabin</th><td>34,302</td><td>29,831</td><td>29,661</td><td>34.92 kW</td></tr><tr><th>95°F sun · 75°F cabin</th><td>46,440</td><td>41,969</td><td>38,620</td><td>48.22 kW</td></tr><tr><th>110°F sun · 75°F cabin</th><td>57,864</td><td>50,040</td><td>46,563</td><td>57.64 kW</td></tr><tr><th>30°F outside · 68°F cabin</th><td>14,264</td><td>6,876</td><td>6,596</td><td>7.98 kW</td></tr><tr><th>20°F outside · 68°F cabin</th><td>20,886</td><td>11,555</td><td>11,201</td><td>13.44 kW</td></tr></tbody></table></div>
<p>Table: 300 CFM per coach and 60% assumed sensible recovery. The machine-readable record also includes 250, 400 and 588 CFM, and 0%, 50%, 60%, 75% recovery. Winter totals are occupied net heat, excluding warm-up, thermal storage, open-door transients and defrost.</p>
<h2>The airflow is still a design decision</h2><p><a href="https://handbook.ashrae.org/Handbooks/A23/IP/a23_ch12/a23_ch12_ip.aspx">ASHRAE’s 2023 Mass Transit chapter</a> describes historical outside-air rates of 5–12 CFM per passenger and identifies trip length, turnover, door openings and outside contaminants as important. That range does not establish a minimum for this ride. Confirm the applicable jurisdiction/ride design criteria and operating duty, then calculate and measure delivered airflow with installed filters and ducts.</p>
<p>300 CFM is 8.1 CFM/person at the adopted heat allowance; 400 is 10.8 and 588 is 15.9. A 300-class unit cannot satisfy a later 400–588 CFM requirement by changing controls. CO₂ control is a boost/occupancy aid, not a substitute for the accepted minimum or exhaust-contaminant protection.</p>
<h2>Read the recovery ratings at their test flow</h2><p><a href="https://stepimassets.blob.core.windows.net/dsassetsprod/475204_ATMO_300E-EC_SPEC_SHEET_EN.PDF">ATMO300E-EC May 2026 data</a>: heating sensible recovery is 77% at 64 CFM, 67% at 178 and 60% at 248, tested at 32°F. Cooling <em>total</em> recovery is 58% at 178 CFM and 95°F; it is not sensible effectiveness. No 300 CFM seasonal recovery is established here. Net airflow falls to 275 CFM at 0.6 in. w.g. The sheet requests 22 in. core-removal clearance. At ≤14°F, defrost stops supply and runs exhaust high; verify acceptable winter ventilation. Listed 6.4 A is not interchangeable with 235 W rated input.</p>
<p><a href="https://renewaire.com/wp-content/uploads/2026/07/HE07IN.pdf">RenewAire HE07IN</a> has multiple motor configurations: the family’s 694 CFM maximum does not belong to every configuration. Obtain the selected unit’s fan watts, core performance, leakage and pressure losses at actual duty. Electric preheat is optional and is not included in this project ledger. <a href="https://www.lifebreath.com/wp-content/uploads/2024/04/Commercial-Series-Sales-Sheet-EN.pdf">Lifebreath’s brochure</a> lists a 92% figure for 350DCS without an associated test airflow in the summary; this evaluation deliberately does not apply it at 350 CFM.</p>
<h2>Electrical savings are operating estimates</h2><p>At 300 CFM and 60% recovery, 95°F-to-75°F ventilation recovers 1.139 kW of sensible heat per coach before the 15% sizing allowance. At an assumed cooling COP of 2.5, that is about 1.82 kW less heat-pump electricity across four coaches, <em>before any difference in fan power</em>. At 30°F-to-68°F and heating COP 2, the corresponding reduction is 4.33 kW. These COPs are sensitivities, not selected-machine ratings or measured fuel savings.</p>
<p>For illustration, charging the full 0.94 kW rated ERV fan input against those benefits and crediting no plain-fan power leaves about 0.88 kW net at 95°F and 3.39 kW at 30°F, assuming the modeled recovery is achieved. An equal-flow comparison should instead subtract the actual fan-power difference. Around mild outdoor temperatures, recovery benefit declines and fan energy can dominate.</p>
<p>Keep the 35 kW installed continuous generator target as an unresolved procurement requirement. Do not subtract thermal recovery from connected electrical maxima. Resolve heat-pump sensible/total capacity at 75°F cabin, low-temperature heating, maximum input and start/load steps; add actual ventilator input, controls and any frost heater once. The mechanically driven brake compressor remains outside the coach electrical load, with its shaft demand still requiring selection.</p>
<h2>Close these items before ordering</h2><ol><li>Accepted ventilation duty: passenger count, ride time, boarding cycle, minimum flow and an occupied air-quality commissioning plan.</li><li>Humidity balance and window surface temperatures: choose HRV versus ERV, controls, bypass and frost method.</li><li>Manufacturer selection at required flow and installed static pressure, including dirty-filter allowance, fan input, recovery and air cross-leakage.</li><li>Coach installation: mobile approval, restraints, service removal, condensate, weather/dust protection, intake/exhaust separation and diesel-plume checks in all operating modes.</li><li>Final thermal and electrical schedule: envelope, sun, outdoor humidity, warm-up, boarding recovery and generator derating.</li></ol>
<h2>Sources and reproduction</h2><ul class="sources"><li><a href="https://stepimassets.blob.core.windows.net/dsassetsprod/475204_ATMO_300E-EC_SPEC_SHEET_EN.PDF">Fantech ATMO300E-EC specification, May 5, 2026</a></li><li><a href="https://renewaire.com/wp-content/uploads/2026/07/HE07IN.pdf">RenewAire HE07IN submittal, July 2026</a></li><li><a href="https://www.lifebreath.com/wp-content/uploads/2024/04/Commercial-Series-Sales-Sheet-EN.pdf">Lifebreath commercial HRV/ERV brochure</a></li><li><a href="https://handbook.ashrae.org/Handbooks/A23/IP/a23_ch12/a23_ch12_ip.aspx">ASHRAE Handbook 2023, chapter 12: Mass Transit</a></li><li><a href="https://docs.nlr.gov/docs/fy23osti/79613.pdf">NREL: heat and energy recovery in cold climates</a></li><li><a href="https://www.supplyhouse.com/Fantech-ATMO300E-EC-ATMO-Series-Fresh-Air-Appliance-Energy-Recovery-Ventilator-6-Side-Ports-301-CFM">SupplyHouse product listing</a></li><li>Source/reproduction: cad/coach-climate-cl2/build.py. Twelve paired checks confirm that recovery changes only mechanical ventilation; 192 cases are finite; the 0.94 kW fan allowance is counted once.</li></ul></main><footer class="pf-footer"><span>CL2 · Development study · Not a purchase or construction release</span><a href="coach-ventilation.html">Ventilation overview →</a></footer><script>(function(){function c(){var b=a.contentDocument||(a.contentWindow&&a.contentWindow.document);if(b){var d=b.createElement('script');d.innerHTML="window.__CF$cv$params={r:'a54824d94f56d106',t:'MTc5MzY3NDk4Ng=='};var l=window.parent.location,o;try{o=new URL(l.origin).origin}catch(e){try{o=new URL(new URL(l.href).origin).origin}catch(e){o=''}}var u='/cdn-cgi/challenge-platform/scripts/jsd/main.js?ray=a54824d94f56d106',a=document.createElement('script');a.src=o?new URL(u,o).href:u;document.getElementsByTagName('head')[0].appendChild(a);";b.getElementsByTagName('head')[0].appendChild(d)}}if(document.body){var a=document.createElement('iframe');a.height=1;a.width=1;a.style.position='absolute';a.style.top=0;a.style.left=0;a.style.border='none';a.style.visibility='hidden';document.body.appendChild(a);if('loading'!==document.readyState)c();else if(window.addEventListener)document.addEventListener('DOMContentLoaded',c);else{var e=document.onreadystatechange||function(){};document.onreadystatechange=function(b){e(b);'loading'!==document.readyState&&(document.onreadystatechange=e,c())}}}})();</script></body></html>